# Проверка на прекините од Huawei инвертерите

Проверени **6515 поединечни записи**, 6499 уникатни, од 8 инвертери. Времињата подолу се локални за Ресен.

Ова е доказ од уредите, не нова оценка за точност на прогнозата. Официјалниот модел останува v3.2.

| Датум | Статус | Инвертери | Записи | Минимална / максимална моќност по инвертер |
|---|---|---:|---:|---:|
| 2026-07-15 | 513 · ограничена моќност | 8 | 1441 | 0 / 0.014 kW |
| 2026-09-11 | 768 · исклучување по грешка | 8 | 248 | 0 / 0 kW |
| 2026-09-12 | 768 · исклучување по грешка | 8 | 920 | 0 / 0 kW |

## Набљудувани исклучувања

| Ден | Инвертер | Последно производство пред прекинот | Прв запис на исклучување | Последен запис на исклучување | Следно забележано производство |
|---|---:|---|---|---|---|
| 2026-09-11 | 4 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-11 | 1 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-11 | 7 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-11 | 5 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-11 | 6 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-11 | 2 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-11 | 8 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-11 | 3 | 11/09, 12:00 | 11/09, 12:05 | 11/09, 14:35 | 11/09, 14:40 |
| 2026-09-12 | 4 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 17:00 · празнина во мерењата |
| 2026-09-12 | 1 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 16:55 |
| 2026-09-12 | 7 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 16:55 |
| 2026-09-12 | 5 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 16:55 |
| 2026-09-12 | 6 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 16:55 |
| 2026-09-12 | 2 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 16:55 |
| 2026-09-12 | 8 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 16:55 |
| 2026-09-12 | 3 | 12/09, 07:15 | 12/09, 07:20 | 12/09, 16:50 | 12/09, 16:55 |

Границите се од петминутни мерења. На пример, ако последното производство е во 07:15, а првиот статус на исклучување во 07:20, настанот е меѓу тие два момента. Недостасувачките записи не се пополнуваат и не ги спојуваат прекините.

На 15 јули е потврден режим на ограничена моќност; само од овој режим не може да се утврди кој ја поставил командата. Тоа не е доказ за точните прекини во сите јулски денови. Во проверените 10 и 11 октомври нема статус на исклучување од разгледуваните кодови — ниското производство само по себе не се прогласува за дефект.

Промената ја задржува поединечната моќност, статус, бројач, оригинални времиња на старт/стоп и вистинскиот час на прием. Се користат истите Huawei повици и постојното архивирање; нема дополнителен cron или постојано будење на SQL. Делумната покриеност по уреди е зачувана. Мерењата и приходите не се препишуваат.

Следната обука може да ги издвојува часовите со доказ за техничко исклучување/ограничување само кога тој доказ е достапен пред обуката. Главната WAPE оценка и понатаму ги задржува прекините. Новите историски статуси се добиени сега и не се враќаат наназад како тогаш познати информации.

Извори: [Huawei SmartPVMS NBI, 25.2.0 — официјален документ објавен во огледало](https://www.scribd.com/document/980589962/SmartPVMS-25-2-0-Northbound-API-Reference), [Huawei device interfaces](https://support.huawei.com/enterprise/mx/doc/EDOC1100306384/2630ae1b/device-data-interfaces), [RdTools: разграничување на прекин и комуникациски празнини](https://rdtools.readthedocs.io/en/stable/examples/system_availability_example.html).
